# 鐵捲門馬達

- 東元馬達線路圖110V

  ![東元馬達線路圖110V](./鐵捲門東元馬達線路110V.jpg)

- 東元馬達線路圖220V

  ![東元馬達線路圖220V](./鐵捲門東元馬達線路220V.jpg)

- 問題：

  有 2 個鐵捲門按下，往下，按上也是往下，而且有嗡嗡聲。

- 解決1：
  
  其中 1 個鐵捲門更換相對應的啟動電容即可解決。

- 解決2：
  
  另一個鐵捲門更換啟動電容也無法解決，因線路有點複雜，比較難查，因此所有的線拔掉，再重新接，解決了，可能有哪些地方線路松脫了吧！

- 問題：
  
  鐵捲門有時會往上捲，不會停止，按停止鍵也無作用，並不是必發。
  
- 解決：已更換電磁接觸器。廠商說：有可能是電磁開關有問題，電磁開關壞掉的話，裡面的接點可能會有延遲松開的情形，造成捲門捲進去。限制開關沒問題，限制開關壞掉的話，只會不動作，不會捲進去，或是定位點跑掉，才會捲進去。
